Asset,Work Order,Description Line 1,Description Line 2
247  -Multiplex 52-A Kilgavik,"WO- 2,218",No heat.," Five plex was out of fuel, called fuel truck and bled boilers after fuel delivery."
248  -Multiplex 52-B Kilgavik,"WO- 2,410",No heat.," Checked and bled fuel line/pumps on both boilers and restarted, checked both boilers later in the day."
255  -36-D Kilgavik Street,WO- 354,No heat.," Checked bulbs and thernostat, room temperature is above 20, thermostat was set too low."
256  -36E Kilgavik Street,WO- 721,HRV not working., Opened valves for hrv.
252  -36-A Kilgavik Street,"WO- 1,048",No heat., Check and pressurize boilers to 14 PSI and check for heat.  (Glycol make-up tank needs to be refilled).
257  -31-A Kilgavik Street,"WO- 1,652",No heat in unit.," Went to unit 31A, zone valve was stuck closed (no heat).  Replaced with new zone valve."
258  -31-B Kilgavik Street,WO- 832,too hot in unit," Turned off valves for hrv in attic, putting off alot of heat, will return in a month or two to turn back on when getting cold out."
258  -31-B Kilgavik Street,"WO- 2,312",Not enough heat.," Tried adding glycol to boiler 1 as it wasn't on, can go on but can't stay on, picked up Simon to help me change ther circulator for pump, changed pump and still not working, called Inukshuk and Dean came and bypassed the low water cutoff to keep pumps going."
258  -31-B Kilgavik Street,"WO- 2,671",No heat., Checked and loosen sticky motor in attic.
259  -31-C Kilgavik Street,"WO- 2,267",No heat., Air lock.
263  -34A Kilgavik Street,"WO- 1,076",Glycol leak in attic., Circulating line for heat broke apart.  I removed old copper and replace with new.
263  -34A Kilgavik Street,"WO- 1,137",No heat., Checked and loosen sticky motor on zone valve.
266M  -34 Kilgavik Street,"WO- 1,074",Glycol leak on hot water maker., Copper joints were leaking glycol.  I cut out old copper and replace with new.
268  -34E Kilgavik Street,"WO- 1,854",HIP inspection for unit.,  close for new year
269  -4 Kugyuk Crescent,"WO- 2,637",Fuel line on furnace leaking.," Tightened all valves, 1 valve was loose that's why was leaking."
252M  -36 Kilgavik Street,"WO- 1,575",Low glycol., Glycol tank was almost empty and i added 7 gallons.
252M  -36 Kilgavik Street,"WO- 2,785",Power corp called- something leaking in mechanical room.,  close for new year
295M  -31 Kilgavik Street,"WO- 2,276",No heat in building., given to Dean
295M  -31 Kilgavik Street,"WO- 2,313",replace motor and fuel pump on burner for boiler number . check pressure tank. check relay,  close for new year
"270  -46 Okpik, Brand New Construction Duplex",WO- 769,"Says it's too warm in unit, heat is turned down."," Checked heating system, no heat going through the radiators, too nice outside."
"270  -46 Okpik, Brand New Construction Duplex",WO- 887,"Check thermostat in crawl space, too warm in unit.", Zone valve was locked open.
"270  -46 Okpik, Brand New Construction Duplex","WO- 1,081",Crawlspace wont cool down., Checked and replaced faulty zone for crawl space and tested.
272  -42-A Kilgavik Brand New Construction Duplex.,"WO- 2,489","Check heating, thermostat on low but too hot in unit.", Replaced faulty zone valve.
276  -30-C Iharuliq Street,"WO- 2,006",No heat.," Tenant said heat started working before I arrived to unit, everything was fine on boiler."
"281  -281 Weber, Detached, Built in 2011",WO- 791,Put furnace on., Had to bleed fuel pump.
"281  -281 Weber, Detached, Built in 2011",WO- 863,Furnace can't go on.," Opened air vent, bled the furnace and pressed reset button and it went and stayed on."
"281  -281 Weber, Detached, Built in 2011",WO- 898,"Check furnace, says it's not working properly."," Glycol pressure was at 0, went to the shop to grab 5gal of glycol and the pump, pumped boiler up to 20 pounds and reset burner, waited for head to reach temperature."
"281  -281 Weber, Detached, Built in 2011",WO- 960,No heat.," Sept.14 pumped glycol into boiler but wouldn't pressurize.  Found and repair leak in crawl space, went back after supper to finish job (pressurize boiler and restart)."
"281  -281 Weber, Detached, Built in 2011",WO- 994,Leak on heating.," REpaired leaking solder joint on 3/4"" radiation in crawl space.  Next day purged entire heating system crawl space was air locked."
"281  -281 Weber, Detached, Built in 2011","WO- 2,433",No heat.," Checked unit for heat, boiler was working fine, maybe another issue with something else."
284  -33 Kalaak Street,"WO- 2,578",No heat in crawl space.," Zone valve was burnt out, replaced with new."
283  -34 Kalaak Street,"WO- 1,900",No heat., Checked and pressureized boiler to 15psi and checked for heat.
283  -34 Kalaak Street,"WO- 1,936","Furnace keep shutting off, unit getting cold.", REset control box and tested.
283  -34 Kalaak Street,"WO- 2,166",No heat.,  close for new year
283  -34 Kalaak Street,"WO- 2,514",No heat in unit.," The breaker for the circulator pump was tripped, reset and circulator pump started pushing through."
279  -29 Kilgavik Street,"WO- 1,542","Check furnace, black soot coming out and making noise.", Replaced old nozzle.
279  -29 Kilgavik Street,"WO- 1,589",Boiler sooting., Check and did partial service and restart boiler and tested.
279  -29 Kilgavik Street,"WO- 1,591",Boiler still sooting.," Checked boiler, picked up O.B.M Larry and we did a complete service of boiler, restart and tested.  Did boiler efficiency test."
279  -29 Kilgavik Street,"WO- 2,874",No heat., given to Dean
286  -36A Kalaak Street,"WO- 2,931",No heat.," Circulator pump stuck, reset it to get going."
287  -36B Kalaak Street,"WO- 1,965","Check heating, too hot in unit."," Zone valve was broken, Keven the plumber went back and replaced it and did something else."
287  -36B Kalaak Street,"WO- 2,014",No heat., 2 valves were seized up and wouldn't open.  We removed all 3 original zone valves and replaced with new.
287  -36B Kalaak Street,"WO- 2,589","Repair HRV, says it's not working.",  close for new year
289  -36D Kalaak Street,WO- 287,No heat.,Checked and loosen stuck circulator pump and tested.
289  -36D Kalaak Street,WO- 287,No heat.,  close for new year
289  -36D Kalaak Street,WO- 852,"Check thermostat, not working."," Tested thermostat for heat, working normally."
289  -36D Kalaak Street,WO- 973,"Make sure hrv thermostat is working properly and replace, also check leakage in boiler system.","Checked heating system in buildingfor glycol leak, found expansion tank on boiler to have ruptured diaphram, had to replace both tanks and repair piping assoviated with tanks, also required glycol leak in 36A, repaired and checked all units for any potential leaks also replaced zone valve in unit 36A, repaired toilet, cleaned out hrv, replaced basin faucet, replacedsheet off valves for basin and made repairs to livingroom window and replaced pop up drain on basin sink, installed back water valves on sewer tanks, for unit BCD, also checked drainage pipies and heat traces and put sewage tank cover back on units BCD, found bad sewage leak under unit 36B and generated new work order to repair, also reported problem with water fill pipe in boiler room, not accepting water fill upproperly, checked piping for obstructions and reported to NHC and they put forward a work order to repair problem which is to increase pipimg from 2 copper to 3'' pvc piping."
289  -36D Kalaak Street,"WO- 2,426",36D and E Kalaak - No heat.," Circulator pump was stuck, got the top one going then the bottom one stopped, ended up getting both unstuck, added glycol from makeup tank."
289  -36D Kalaak Street,"WO- 2,926",No heat.," Circulator pump stuck, reset it to get going."
298M  -36 Kalaak Street,WO- 334,Change circulator pump.," replace  pump and hooked up eletrical, replaced air vent on air purger, put chimney base cap back on tightly, added glycol to system bringing pressure up to 20psi from 10psi, note: expansion tank has small leak (have pictures), returned May 27 to install new expansion tank, had to drain part of heating system to replace expansion tank when new tanks was installed, had to bring system back up to pressure to make sure all air was purgeed from system"
"291  -021-10 Plex, Built 2015",WO- 691,No heat and hot water., Loosen stuck motor on wall vent and boiler automatically came on.
"291  -021-10 Plex, Built 2015","WO- 1,590",No heat.," Checked both boilers, out of fuel.  Called qillaq for fuel and waited till they delivered.  Bleed all fuel lines and both pumps, restart both boilers and check for heat."
"292  -292-10 Plex, Built 2015",WO- 516,No heat and hot water., Checked and restarted boiler 1 and checked for heat and hot water 1hr later.
"296  -296-10 Plex, Built 2015",WO- 857,No heat.," Zone valve wasn't working, replaced zone valve."
"296  -296-10 Plex, Built 2015",WO- 891,"Hardly any heat, also something leaking from pipe in laundry room.", Check and presserize boiler and check for heat.  Tighten up hose for laundry.
"299  -299-10 Plex, Built 2015",WO- 568,No hot water., Reset burner.
"299  -299-10 Plex, Built 2015","WO- 2,379",No heat.," Boilers were off due to no fuel, called fuel truck and bled boilers."
"299  -299-10 Plex, Built 2015","WO- 2,380",No heat.," Ran out of fuel, called Qillaq for fuel, waited for them then bled the boilers."
"299  -299-10 Plex, Built 2015","WO- 2,857",No heat.," Out of fuel, called Qillaq, bled pump after delivery."
305-B  -2B AMAULIGAK STREET,"WO- 2,371",Glycol leak in porch.,  close for new year
"007  -007 - 451, Detached, Built 1967","WO- 1,711","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank and drained the same  Re-installed the drip leg on the fuel tank
"007  -007 - 451, Detached, Built 1967","WO- 2,752",No heat.," Picked up Larry, changed furnace coupling."
"020  -020 - 451, Detached, Built 1967, Rehab 1983",WO- 390,Fuel smell from kitchen., Looked all over house for fuel smell and couldn't find any.  Checked under kitchen cabinets that tenant said was from from.  Can get a smell for few seconds and goes away.  There was a barrel with a bit of diesel fuel outside kitchen window that we think might be coming from.
"020  -020 - 451, Detached, Built 1967, Rehab 1983",WO- 458,Fuel smell.," Checked all around interior of unit, couldn't find any smell of fuel anywhere.  Noticed a barrel outside unit and was 1/4 full with fuel.  Notified tenant that the smell was coming from there.  Will need to move monday."
"020  -020 - 451, Detached, Built 1967, Rehab 1983","WO- 1,739","Drain drip leg, replace parts if necessary"," Removed and drained the drip leg from the fuel tank, reinstalled the drip leg back onto the fuel tank."
"021  -021 - 451, Detached, Built 1967, Rehab 1982","WO- 1,486",Oil tank M&I Profec t# 6522-410-003,
"021  -021 - 451, Detached, Built 1967, Rehab 1982","WO- 1,740","Drain drip leg, replace parts if necessary","  Removed and drained the drip leg from the fuel tank, reinstalled the drip leg back onto the fuel tank."
"022  -022 - 451, Detached, Built 1967, Rehab 1983",WO- 908,No heat in unit., Released air lock.
"022  -022 - 451, Detached, Built 1967, Rehab 1983","WO- 1,007",No heat in unit., Loosen sticky motor on zone and tested.
"022  -022 - 451, Detached, Built 1967, Rehab 1983","WO- 1,743","Drain drip leg, replace parts if necessary"," Removed the drip leg from the fuel supply tank, drained the drip leg and reinstalled it on the fuel supply tank."
"023  -023 - 451, Detached, Built 1967, Rehab 1982","WO- 1,741","Drain drip leg, replace parts if necessary","  Removed and drained the drip leg from the fuel tank, reinstalled the drip leg back onto the fuel tank."
"024  -024 - 451, Detached, Built 1967, Rehab 1982","WO- 1,742","Drain drip leg, replace parts if necessary","  Removed and drained the drip leg from the fuel tank, reinstalled the drip leg back onto the fuel tank."
"024  -024 - 451, Detached, Built 1967, Rehab 1982","WO- 2,430",Change furnace filter., Replaced plugged filter.
"025  -025 - 451, Detached, Built 1967, Rehab 1983","WO- 1,745","Drain drip leg, replace parts if necessary","  Removed the drip leg from the fuel supply tank, drained the drip leg and reinstalled it on the fuel supply tank."
"026  -026 - 451, Detached, Built 1967, Rehab 1982","WO- 1,744","Drain drip leg, replace parts if necessary","  Removed the drip leg from the fuel supply tank, drained the drip leg and reinstalled it on the fuel supply tank."
"027  -027 - 451, Detached, Built 1967, Rehab 1983","WO- 1,487",Oil tank M&I Profec t# 6522-410-003,
"027  -027 - 451, Detached, Built 1967, Rehab 1983","WO- 1,747","Drain drip leg, replace parts if necessary","  Removed the drip leg from the fuel tank, drained the drip leg and reinstalled it on the fuel tank."
"028  -028 - 451, Detached, Built 1967, Rehab 1983","WO- 1,140",Furnace is on low and won't shut off.,
"028  -028 - 451, Detached, Built 1967, Rehab 1983","WO- 1,372",Furnace room smells of furnace fumes.,
"028  -028 - 451, Detached, Built 1967, Rehab 1983","WO- 1,748","Drain drip leg, replace parts if necessary","  Removed the drip leg from the fuel supply tank, drained the drip leg and reinstalled it on the fuel supply tank."
"028  -028 - 451, Detached, Built 1967, Rehab 1983","WO- 1,787",Problem with heating., Re-wired the zone to the hot water maker
"028  -028 - 451, Detached, Built 1967, Rehab 1983","WO- 1,840","Thermostat not working, hot unit", 10/29- Replaced zone valve & thermostat and tested.  10/30- No heat call found loose wire and repaired.  10/31- No heat call loosen sticky motor on zone & tested
"028  -028 - 451, Detached, Built 1967, Rehab 1983","WO- 1,968",No heat.," Check mech. room, boiler was low on pressure so i added glycol to system. Boiler was working good but still couldn't go through. Noticed a loose wire for thermostat and zone valve so put back on and tested.  No issues after"
"028  -028 - 451, Detached, Built 1967, Rehab 1983","WO- 2,522",No heat in unit., Zone valve needed to be replaced.
"029  -029 - 451, Detached, Built 1967, Rehab 1982","WO- 1,746","Drain drip leg, replace parts if necessary","  Removed the drip leg from the fuel tank, drained the drip leg and reinstalled it on the fuel tank."
"029  -029 - 451, Detached, Built 1967, Rehab 1982","WO- 1,869",M&I 6522-410-002- Replace furnace.," Replaced the furnace with a new complete with plenum, boiler, oil line, thermostat, etc."
"029  -029 - 451, Detached, Built 1967, Rehab 1982","WO- 2,316",No DHW.  Had to reset burner and purge air from lines and clear lint out of air intake.,
"029  -029 - 451, Detached, Built 1967, Rehab 1982","WO- 2,798",No heat.," No heat, got it going again."
"029  -029 - 451, Detached, Built 1967, Rehab 1982","WO- 2,960",Furnace can't go on.,
"030  -030 - 451, Detached, Built 1967, Rehab 1983","WO- 1,749","Drain drip leg, replace parts if necessary","  Removed the drip leg from the fuel tank, drained the drip leg and reinstalled the drip leg back on the fuel tank."
"031  -031 - 451, Detached, Built 1967, Burnt 1997","WO- 1,488",Oil tank M&I Profec t# 6522-410-003,
"031  -031 - 451, Detached, Built 1967, Burnt 1997","WO- 1,712","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank and drained the same  Re-installed the drip leg
"033  -033 - 451, Detached, Built 1967, Rehab 1982","WO- 1,750","Drain drip leg, replace parts if necessary","  Removed the drip leg from the fuel tank, drained the drip leg and reinstalled the drip leg back on the fuel tank."
"034  -034 - 455, Detached, Built 1968, Rehab 1982","WO- 1,718","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank and drain the drip leg  Re-installed the drip leg on the fuel tank
"034  -034 - 455, Detached, Built 1968, Rehab 1982","WO- 2,938",Thermostat came off.," Circle thermostat not holding screws, replaced with spare thermostat and tested."
"035  -035 - 455, Detached, Built 1968, Rehab 1982","WO- 1,720","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank and drain the same  Re-installed the drip leg on the fuel tank
"036  -036 - 455, Detached, Built 1968, Rehab 1982",WO- 607,Furnace can't go on.  Water damaged the motor from the rain through the chimney., Checked and replaced faulty control box and tested. (control box not from stock but from new burner)
"036  -036 - 455, Detached, Built 1968, Rehab 1982","WO- 1,724","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank and drain the drip leg  Re-installed the drip leg back on the fuel tank
"036  -036 - 455, Detached, Built 1968, Rehab 1982","WO- 2,334",Check furnace.," Checked furnace, working normally, replaced dirty air filter."
"037  -037 - 455, Detached, Built 1968, Rehab 1982","WO- 1,956",No heat in unit., Pressurized boiler to 15psi and checked for heat.
"038  -038 - 455, Detached, Built 1968, Rehab 1982","WO- 2,252",No heat," Checled furnace and was not much beat pushing through vents, replaced air filter that tenant bought himself."
"038  -038 - 455, Detached, Built 1968, Rehab 1982","WO- 2,270",Smoke coming out of furnace & smells like fuel," Changed furnace filter that t enant brought, couldn't figure out why smoke coming out of draft controls, sent to Jago."
"038  -038 - 455, Detached, Built 1968, Rehab 1982","WO- 2,280","Check furnace, when recirculation fan come on, aire goes to flue pipe instead of through the unit",Completed
"038  -038 - 455, Detached, Built 1968, Rehab 1982","WO- 2,347",Unit smell of furnace fumes., Checked with tenants and they said the smell went away.
"039  -039 - 455, Detached, Built 1972, Rehab 1983",WO- 501,No heat.,
"039  -039 - 455, Detached, Built 1972, Rehab 1983",WO- 508,Get boiler running.," Housing removed the burner and disassembled in their shop. had to find replacement burner, had to modfy mounting plate on boiler for new burner, made repairs ro chimney damper as well, replaced nozzle and oil filter cartridge."
"039  -039 - 455, Detached, Built 1972, Rehab 1983",WO- 925,Glycol leaking from boiler.," Checked to see where leak was and was leaking on the union, union was loose so tightened and tested for leaks."
"039  -039 - 455, Detached, Built 1972, Rehab 1983","WO- 1,497",Boiler replacement M&I #6522-410-001, Installed new well mclean boiler with all new piping and electrical controls.
"039  -039 - 455, Detached, Built 1972, Rehab 1983","WO- 1,701","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank. -Drained the ice and water from the drip leg  Re-installed the same
"040  -040 - 455, Detached, Built 1972, Rehab 1983","WO- 1,699","Drain drip leg, replace parts if necessary", Remove the drip leg from the fuel tank. -Drained ice & water. Re-installed drip leg
"041  -041 - 455, Detached, Built 1972, Rehab 1983","WO- 1,697","Drain drip leg, replace parts if necessary", Removed and drain the drip leg on the fuel tank.  -Reinstalled the same
"042  -042 - 455, Detached, Built 1972, Rehab 1983",WO- 124,Boiler burnt out., Cleaned and service boiler.
"042  -042 - 455, Detached, Built 1972, Rehab 1983","WO- 1,374","Remove boiler, hot water maker, water pump and piping and replace with new.", Demo boiler room now waiting cbha carpenters to repair boiler room  flooring then can return to finish job.
"042  -042 - 455, Detached, Built 1972, Rehab 1983","WO- 1,695","Drain drip leg, replace parts if necessary", Removed the drip leg & drained ice and re-installed the same
"042  -042 - 455, Detached, Built 1972, Rehab 1983","WO- 2,096",New boiler," Hooked up F-5 oil burner on new boiler as well as new oil filter and oil line, made up new smokepipe including draft regulater, base tee and cleanout cap, cut draft reulator into new smokepipe, installed blacked vent swithc on smokepipe."
"042  -042 - 455, Detached, Built 1972, Rehab 1983","WO- 2,689",3/4 Honeywell mixing valve, Completed
"042  -042 - 455, Detached, Built 1972, Rehab 1983","WO- 2,864",No heat.," Switch for zone valve was bent a little and was stuck on close, manuallt opened switch and made a bit straighter, tested with thermostat."
"042  -042 - 455, Detached, Built 1972, Rehab 1983","WO- 2,892",No heat in unit., Replaced zone valve.
"043  -043 - Weber, Detached, Built 1975, Retro 1989","WO- 1,704","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank -Drained the drip leg  Re-installed the drip leg on the fuel tank
"089  -089 - 455, Detached, Built 1972, Rehab 1981","WO- 1,719","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank and drain the drip leg  Re-installed the drip leg on the fuel tank
"044  -044 - Weber, Detached, Built 1975, Retro 1993","WO- 1,705","Drain drip leg, replace parts if necessary", Remove the drip lef from the fuel tank -Drained the drip leg  Re-installed the drip leg
"044  -044 - Weber, Detached, Built 1975, Retro 1993","WO- 1,894",Clean furnace.," Checked furnace, this furnace is slated to be replaced in the spring of 2022, checked water heater, replaced the nozzle in both the furnace and water heater, replaced  cracked fan belt, replaced 2 15x29 air filters, replaced the oil filter cartridge."
"045  -045 - Weber, Detached, Built 1975, Retro 1991","WO- 1,706","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank -Drained the drip leg  Re-installed the same
"046  -046 - Weber, Detached, Built 1975, Retro 1991","WO- 1,702","Drain drip leg, replace parts if necessary", Remove the drip leg from the fuel tank -Drained the same  Re-installed the drip leg
"047  -047 - Weber, Detached, Built 1975, Retro 1990","WO- 1,700","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank -Drained the ice and water.  Re-installed the drip leg
"048  -048 - Weber, Detached, Built 1975, Retro 1989","WO- 1,698","Drain drip leg, replace parts if necessary", Removed the drip leg on the fuel tank. -Drained the same   Re-installed
"048  -048 - Weber, Detached, Built 1975, Retro 1989","WO- 1,780",Noisy furnace., Check and tighten loose bolts on fan assy & tested
"048  -048 - Weber, Detached, Built 1975, Retro 1989","WO- 2,182",Strong fuel smell," Tenant called about fumes from furnace, back fire causing smoke to fill mechanical room, reset and now working good, also put cover place back on."
"049  -049 - Weber, Detached, Built 1975, Retro 1989","WO- 1,696","Drain drip leg, replace parts if necessary", Removed the drip leg on the fuel tank and drained ice.  -Re-installed drip leg
"050  -050 - Weber, Detached, Built 1975, Retro 1989","WO- 1,694","Drain drip leg, replace parts if necessary"," Removed drip leg on oil tank,  drained the same and re-installed"
"050  -050 - Weber, Detached, Built 1975, Retro 1989","WO- 2,720","Check furnace, smell of fuel coming out."," Checked furnace and fuel lines, no leakage, replaced plugged air filter."
"051  -051 - Weber, Detached, Built 1975, Retro 1990","WO- 1,717","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank and drain the drip leg  Re-installed the drip leg on the fuel tank
"053  -053 - Weber, Detached, Built 1975, Retro 1999",WO- 767,Furnace not working.," Furnace working normally, replaced plugged air filter."
"053  -053 - Weber, Detached, Built 1975, Retro 1999",WO- 854,"Strong fuel smell in unit, please check.", given to Dean
"053  -053 - Weber, Detached, Built 1975, Retro 1999",WO- 868,Fuel leak.,Tightened all nuts.
"053  -053 - Weber, Detached, Built 1975, Retro 1999",WO- 872,Service furnace and hot water maker.," Furnacae and oil fired hot water maker full of soot, cleaned both units, changed burner on furnace with new riello parts supplied by CBHA, cleaned floor after bob, too much soot around."
"053  -053 - Weber, Detached, Built 1975, Retro 1999",WO- 883,Check fuel smell in unit," Checked furnace, Inukshuk was there the other day, w/o sent to them."
"053  -053 - Weber, Detached, Built 1975, Retro 1999","WO- 1,715","Drain drip leg, replace parts if necessary", Removed drip leg from the fuel tank and drained the drip leg  Re-installed the drip leg on the fuel tank
"053  -053 - Weber, Detached, Built 1975, Retro 1999","WO- 2,402",Would like furnace filter changed., Replaced furnace filter.
"054  -054 - Weber, Detached, Built 1975, Retro 1991","WO- 1,524",Strong smell of fuel fumes.," Tightened all fittings around filter for fuel and cleaned up oil spill in drip pan, applied odorgon."
"054  -054 - Weber, Detached, Built 1975, Retro 1991","WO- 1,625",Fuel leak in furnace room., Replaced faulty oil filter.
"054  -054 - Weber, Detached, Built 1975, Retro 1991","WO- 1,722","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank and drain the drip leg  Re-installed the drip leg back on the fuel tank
"055  -055 - Weber, Detached, Built 1976, Retro 1993","WO- 1,489",Oil tank M&I Profec t# 6522-410-003,
"055  -055 - Weber, Detached, Built 1976, Retro 1993","WO- 1,604",Furnace really loud.,
"055  -055 - Weber, Detached, Built 1976, Retro 1993","WO- 1,736","Drain drip leg, replace parts if necessary", Removed the dripleg from the fuel storage tank and drain the drip leg  Re-installed the drip leg
"055  -055 - Weber, Detached, Built 1976, Retro 1993","WO- 1,756",Fire extinguisher PM// Review all items in the attached checklist and report.," Picked up heater at Jago and disposed of the old leaky heater and installed the new one, we replaced badly bent fuel line as well as re-wired the aquastat to the new heater and oil burner."
"056  -056 - Weber, Detached, Built 1976, Retro 1999",WO- 87,Unit smell of fuel.," Checked for fuel leak, there were no leaks."
"056  -056 - Weber, Detached, Built 1976, Retro 1999",WO- 304,Fuel smell., Checked and replaced faulty pump on hot water maker and tested.
"058  -058 - Weber, Detached, Built 1976, Retro 1989",WO- 730,Fuel smell in furnace/Laundry room,".Checked fuel lines and the filter was leaking, want to the shop and grabbed odorgon and went back to unit, cleaned leak and tightened fuel filter, put down odorgan and cleaned mess."
"058  -058 - Weber, Detached, Built 1976, Retro 1989","WO- 1,725","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank and drain the drip leg  Re-installed the drip leg back on the fuel tank
"058  -058 - Weber, Detached, Built 1976, Retro 1989","WO- 2,208",Furnace room smells of fumes., Checked and tightened fittings around fuel lines and cleaned up work area.
"058  -058 - Weber, Detached, Built 1976, Retro 1989","WO- 2,213",No heat.," Checked furnance,  replaced faulty fuel pump and tested"
"059  -059 - Weber, Detached, Built 1976, Retro 1989","WO- 1,728","Drain drip leg, replace parts if necessary", Removed and drain the drip lef on the fuel tank  Re-installed the drip leg
"059  -059 - Weber, Detached, Built 1976, Retro 1989","WO- 2,903",Thermostat hanging off the wall.  Needs to be replaced/repaired.," Went to unit and checked on thermostat, it wasn't working properly, I went to the shop to get a new thermostat, installed and tested."
"059  -059 - Weber, Detached, Built 1976, Retro 1989","WO- 2,945","Check thermostat, tenant says not working properly, no heat in unit."," Wrong thermostat was installed, installed right thermostat."
"088  -088 - 455, Detached, Built 1972, Rehab 1981","WO- 2,593",Change air filter., Changed air filter.
"060  -060 - Weber, Detached, Built 1976, Retro 1989","WO- 1,730","Drain drip leg, replace parts if necessary", Removed and drain the drip leg from the fuel tank  Re-installed the drip leg on the fuel tank
"060  -060 - Weber, Detached, Built 1976, Retro 1989","WO- 2,786",Says unit smells of furnace fumes.," Removed a napsack that was laying on furnace smokepipe (ready to ignite), tighted fittins, checked for oil leak (none), all seems ok to me, told the tenant to keep area clean and free of clothing, boxes etc."
"061  -061 - Weber, Detached, Built 1976, Retro 1989",WO- 970,Replace the furnace filter.,
"061  -061 - Weber, Detached, Built 1976, Retro 1989","WO- 1,732","Drain drip leg, replace parts if necessary", Removed and drain the drip lef from the oil tank  Re-installed the drip leg
"063  -063 - Weber, Detached, Built 1976, Retro 1999","WO- 1,729","Drain drip leg, replace parts if necessary", Remove and drain the drip leg from the fuel tank  Re-installed the drip leg on the fuel tank
"064  -064 - Weber, Detached, Built 1976","WO- 1,731","Drain drip leg, replace parts if necessary", Removed and drain the drip leg from the fuel tank  Re-installed the drip leg on the fuel tank
"066  -066 - Weber, Detached, Built 1977, Retro 1992","WO- 1,734","Drain drip leg, replace parts if necessary", Removed and drain the drip lef from the fuel tank  Re-installed the same
"067  -067 - Weber, Detached, Built 1977, Retro 1992","WO- 1,727","Drain drip leg, replace parts if necessary", Removed the drip lef from the fuel tank and drain the dripleg  Re-installed the drip leg back on the fuel tank
"068  -068 - Weber, Detached, Built 1977","WO- 1,481",Change water heater.," HWM had a leak, had to remove water tank to switch HWM, replaced hwm and put tank back together. John Wood oil fired hwm from Inukshuk."
"068  -068 - Weber, Detached, Built 1977","WO- 1,726","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank and drain the drip leg  Re-installed drip leg back on the fuel tank
"071  -071 - Weber, Detached, Built 1977, Retro 1992","WO- 1,693","Drain drip leg, replace parts if necessary", Check drip leg for ice.  Drained the oil tank drip leg
"073  -073 - Weber, Detached, Built 1977, Retro 1992","WO- 1,449","Replace pulley on fan, fan belt shaft and bearings.", Removed old fan bearing and shaft and pulley on worn out vent and repaired.
"074  -074 - Weber, Detached, Built 1977, Retro 1992",WO- 899,No heat.,".Had to put in temperture heater, also had to trouble shoot furnace, had to replace circuit board and thermostat."
"074  -074 - Weber, Detached, Built 1977, Retro 1992","WO- 2,209",Furnace out.," Checked furnance, reset control box and waited for full cycle."
"075  -075 - Weber, Detached, Built 1978, Retro 1988",WO- 26,Furnace can't go on., Checked and replaced faulty primary control box and tested.
"075  -075 - Weber, Detached, Built 1978, Retro 1988","WO- 1,420",Fix furnace," Replaced burner control, cbha supplied part."
"075  -075 - Weber, Detached, Built 1978, Retro 1988","WO- 1,632",Change furnace filter.,
"075  -075 - Weber, Detached, Built 1978, Retro 1988","WO- 2,997","Would like to change a furnace filter on furnace, given to tenant, will install himself.", Tenant came by for a filter
"078  -078 - Weber, Detached, Built 1978, Retro 1988","WO- 1,373",Furnace room smells of furnace fumes.,
"082  -082 - Weber, Detached, Built 1978, Retro 1992",WO- 100,No heat., Reset furnace.
"086  -086 - Weber, Detached, Built 1978, Retro 1991","WO- 1,962",Strong fuel smell in unit., Tightened all fittings on fuel line and checked around.
"087  -087 - 455, Detached, Built 1972, Rehab 1992","WO- 1,774",No heat.," Went to unit after hours, furnace would not restart, had to check fuel valv which was closed, bled burner and was back in good working order."
"090  -090 - 455, Detached, Built 1972, Rehab 1981","WO- 1,721","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank and drain the drip leg  Re-installed the drip leg back on the fuel tank
"091  -091 - 455, Detached, Built 1972, Retro 1981",WO- 554,Furnace makes a funny noise when turned on., Changed coupler on fuel tank.
"091  -091 - 455, Detached, Built 1972, Retro 1981",WO- 589,No heat., Furnace would not start due to worn out coupling.  Replaced it and is in good working order.
"091  -091 - 455, Detached, Built 1972, Retro 1981","WO- 1,723","Drain drip leg, replace parts if necessary", Removed the drip lef from the fuel tank and drained the drip leg  Re-installed the drip leg back on the fuel tank
"092  -092 - 455, Detached, Built 1972, Rehab 1981","WO- 2,707","Furnace can't go on, says they've been trying to put on, won't go on", Replaced a fuel pump as well as a cut a size coupling.
"097  -097 - 455, Detached, Built 1972, M&I 1997","WO- 1,444",Tenant says air filter in furnace getting stuck., Replaced dirty air filter.
"097  -097 - 455, Detached, Built 1972, M&I 1997","WO- 2,857","Check furnace, tenant says the furnace is making weird sound.", Replaced 2 16x25 air filters.
"099  -099 - 455, Detached, Built 1972","WO- 1,490",Oil tank M&I Profec t# 6522-410-003,
"101  -Woolfenden, 4 Plex, Built 1980, M&I 1996",WO- 913,No heat.," Checked boiler, loosen sticky motor on zone and tested."
"102  -102 - Woolfenden, 4 Plex, Built 1980, M&I 1996",WO- 408,No heat., Add glycol to boiler.
282-M  -2 Kingmik Street,"WO- 1,670","Drain drip leg, replace parts if necessary", Removed and drained the drip leg on the fuel supply tank.  Re-installed the drip leg on the tank
281-M  -4 Kingmik Street,WO- 207,No heat in building.," Had to get electrician in to solve and repair electrical problem on boiler 2, had to replace leaking gauge on boiler and replace relieve valve also installed pet cock and new aut vent, had to repair crack on sewer tank, also had to install new shower water and overflow and new shower heat, tested float as well."
281-M  -4 Kingmik Street,"WO- 1,671","Drain drip leg, replace parts if necessary", Removed and drain the drip leg from the fuel supply tank.  Re-installed the drip leg on the fuel tank
"105  -105 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO- 1,402",No heat.," Checked mechanical room and boiler was good, pressure was good, but nothing pushing through, manually spun zone valve and waited for heat to push through, opened by-pass valve and started pushing through, close by-pass and checked units heat was started to push through."
"105  -105 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO- 1,404",No heat., Pressurized boilet to 20psi and checked for heat.
"105  -105 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO- 1,434",No heat in unit.,
"105  -105 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO- 1,589",No heat in unit.," Replaced thermostat purshased from Jago, zone valve not responding to thermostat, left wires off zone valve so tenant can have house heat overnight."
"105  -105 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO- 2,986",No heat in unit.,"Checked heating, released air from vents and tested"
"105  -105 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO- 2,989",No heat., Loosen sticky motor on zone valve and tested.
"107  -107 - Woolfenden, 4 Plex, Built 1980, M&I 1996",WO- 136,"Too hot in unit, thermostat not working."," Reconnected wires in mechanical room, thermostat wire to zone valve."
"107  -107 - Woolfenden, 4 Plex, Built 1980, M&I 1996",WO- 205,No heat., Checked and loosec sticky motor on zone and tested.
"107  -107 - Woolfenden, 4 Plex, Built 1980, M&I 1996",WO- 295,No heat.," Zone valve was stuck, opened normally."
"107  -107 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO- 1,782",No heat., Loosen sticky motor on zone and tested
"108  -108 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO- 1,408",No heat., Bled all vents in mechanical room and checked for heat.
"108  -108 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO- 1,422",Change zone valve.," Inquire out problem with system, replaced zone valve not opening on a call for heat, only partially opening, checked operation of thermostat, all ok."
"112  -112 - Woolfenden, Duplex, Built 1979, M&I 1995",WO- 89,Service furnace., Did semi-annual PM on furnace and oil fired water heater.
"112  -112 - Woolfenden, Duplex, Built 1979, M&I 1995",WO- 394,PM hot water and furnace., Completed
"115  -115 - Woolfenden, Duplex, Built 1979, M&I 1995",WO- 404,Furnace can't go on.,
"115  -115 - Woolfenden, Duplex, Built 1979, M&I 1995","WO- 2,711","No heat in unit,"," Burner motor was seized, I replaced the motor, when I remove the burner to replace the motor the gaskett on the burner broke in pieces so I replaced it."
"116  -116 - Woolfenden, Duplex, Built 1979, M&I 1995","WO- 1,491",Oil tank M&I Profec t# 6522-410-003,
"118  -118 - Woolfenden, Duplex, Built 1979, M&I 1995","WO- 1,492",Oil tank M&I Profec t# 6522-410-003,
"121  -121 - Woolfenden, Detached, Built 1979","WO- 1,595",No heat.," Checked fuel tank first, was full, went into unit and pressed reset button on burner, burner went on, tested with thermostat to see if shut off and go back on, was working good after testing."
"121  -121 - Woolfenden, Detached, Built 1979","WO- 1,624",Heating won't go on.,
"122  -122 - Woolfenden, Duplex, Built 1979, M&I 1996",WO- 665,Furnace is smelling like fuel., Checked and replaced diry nozzle and tested.
"122  -122 - Woolfenden, Duplex, Built 1979, M&I 1996",WO- 703,Furnace won't go on.," Checked furnace room and tenant had shut off furnace night before because of black smoke, checked piping for foot and was clean, took off the nozzle and was no good, went to shop to replace, put back together and tested furnace, no issues after changing nozzle."
"122  -122 - Woolfenden, Duplex, Built 1979, M&I 1996",WO- 946,No heat.,
"122  -122 - Woolfenden, Duplex, Built 1979, M&I 1996","WO- 1,515",No heat.,"Checked fuel tank and was full, checked furnace and was on reset, pushed reset button and furnace kicked in, waited till the furnace shut off and tested thermostat to see if ok, will need to to check issues."
"122  -122 - Woolfenden, Duplex, Built 1979, M&I 1996","WO- 1,529",Furnace not going on again., We replaced the oil burner with a F5 Riello because w didn't have parts in stock to repair the old unit.
"122  -122 - Woolfenden, Duplex, Built 1979, M&I 1996","WO- 1,639",1A and 1B Omingmak- Maintance on drip legs., Removed the drip legs from the fuel tanks and drained both drip legs.  Re-installed both drip legs on 2 seperate tanks.
"122  -122 - Woolfenden, Duplex, Built 1979, M&I 1996","WO- 1,896",No heat.," Checked furnace, fan not coming on soon enough, adjusted fan/limit and tested."
"124  -124 - Woolfenden, Detached, Built 1979, M&I 1996","WO- 1,493",Oil tank M&I Profec t# 6522-410-003,
"124  -124 - Woolfenden, Detached, Built 1979, M&I 1996","WO- 1,738","Drain drip leg, replace parts if necessary", Removed and drain the drip leg from the fuel tank  Re-installed the drip leg
"125  -125 - Woolfenden, Detached, Re-built 1981,","WO- 1,708","Drain drip leg, replace parts if necessary", Removed the drip lef from the fuel tank and drained the same  Re-installed the drip leg
"126  -126 - Woolfenden, Detached, Re-built 1981,","WO- 1,707","Drain drip leg, replace parts if necessary", Removed and drained the fuel tank drip leg  Re-installed the same
"129  -129 - 7 Plex, Built 1983","WO- 1,500",No heat and hot water.," Unit had not heat, replaced with new zone valve and replaced radiator, plumbing water pipes were froze and split apart, replaced copper water lines with plastic pex pipe."
"129  -129 - 7 Plex, Built 1983","WO- 2,207",No heat in unit.," Heat going through, not enough finnage in unit, cold out, alwass this problem."
"129  -129 - 7 Plex, Built 1983","WO- 2,360","Check exterior door, keeps freezing, always cold in unit."," Removed ice from door, checked heating lines and they were hot, always see tenant smoking out door with door wide open."
"129  -129 - 7 Plex, Built 1983","WO- 2,665",No heat.,Released air lock from boiler.
"130  -130 - 7 Plex, Built 1983","WO- 1,440","Heat is too hot, thermostat not working.",
"130  -130 - 7 Plex, Built 1983","WO- 2,965","Loud noise coming from boiler room,",
"131  -131 - 7 Plex, Built 1983",WO- 575,"Service HRV, ensure proper operation.", emailed
"131  -131 - 7 Plex, Built 1983","WO- 2,468","Check thermostat, tenant says it's cold in unit.", Air locked.
"133  -133 - 7 Plex, Built 1983","WO- 2,216",No heat.," Checked zone and boiler,  Heat going through!  Increased boiler temp. to 190"
"133  -133 - 7 Plex, Built 1983","WO- 2,557","No heat, tenant thinks boiler might be off next door.", Reset burner control box in B and tested.
"136  -136 - 4 Plex, Built 1983",WO- 538,No heat., Check and loosen sticky motor on zone valve and tested.
"138  -138 - 4 Plex, Built 1983",WO- 12,No heat.," Zone valve was stuck, opened normally."
"138  -138 - 4 Plex, Built 1983","WO- 1,998",No heat in unit., Zone valves was stuck so opened manually
"138  -138 - 4 Plex, Built 1983","WO- 2,068",No heat in unit.,Replaced Zone Valve and Auto Vent
"140  -140 - 7 Plex, Built 1983",WO- 119,No heat.," Checked heating, air locked in system, released air and tested."
"140  -140 - 7 Plex, Built 1983","WO- 2,459",No heat in unit.," Went to unit, not much heat, found zone valve that was not wined, hooked it up and heat started flowing."
"141  -141 - 7 Plex, Built 1983",WO- 141,No heat.," Checked heating, pressurized boiler and tested."
"144  -144 - 7 Plex, Built 1983","WO- 1,758",No heat.," Checked boiler, pressed reset button but wouldn't fire, pressure was loose, went to shop to grab glycol pump and glycol, added glycol and primed fuel pump, boiler started."
"146  -146 - 2 Storey, Duplex, Built 1985","WO- 1,783",No heat.,
"146  -146 - 2 Storey, Duplex, Built 1985","WO- 2,037",No heat in unit.,"Burner was on reset, manually turned air damper and burner turned on, w/o sent to Inukshuk on 2nd call."
"146  -146 - 2 Storey, Duplex, Built 1985","WO- 2,046",Trouble with burner., handed to Dean
"146  -146 - 2 Storey, Duplex, Built 1985","WO- 2,074",Was told the furnace needs glycol.," Boiler was low on glycol, added glycol to boiler"
"146  -146 - 2 Storey, Duplex, Built 1985","WO- 2,079","After hours call out, no domestic water.","CBHA was installing new water pump hand to trace wiring and rewired water pump for it to work,"
"147  -147 - 2 Storey, Duplex, Built 1985",WO- 132,M&I 6521-410-005- Mould remediation.," Threaded black piping on boiler, piping on supply and reburn were all leaking and rusted out, replaced all piping and controls on boiler, also added new radiabibn to main floor due to damaged radiation."
"147  -147 - 2 Storey, Duplex, Built 1985",WO- 193,Change thermostat., Changed thermostat on heating system for main floor zone.
"147  -147 - 2 Storey, Duplex, Built 1985",WO- 395,Materials used for 7A Kullik, Completed
"147  -147 - 2 Storey, Duplex, Built 1985","WO- 1,901",No Heat, Tenant had no heat.  No pressure on boiler.  We added 2 gallons of glycol was needed
"148  -148 - 2 Storey, Duplex, Built 1985","WO- 2,196",No heat in unit.," Tenant called saying house was frozen so went to check it out, boiler was off due to low water, topped up glycol and restated boiler, was in good working order."
"150  -150 - 2 Storey, Duplex, Built 1985",WO- 650,Fuel leak in boiler room., Check and tighten all fittings around burner.
"150  -150 - 2 Storey, Duplex, Built 1985",WO- 788,No heat.,".Got to unit and noticed the valve for fuel tank was shut off, turned on and went inside to put boiler on, boiler started after pushing reset button and waited for boiler to heat up."
"152  -152 - 4 Plex, Built 1986","WO- 2,007",No heat., Checked an closed by-pass valve that shouldn't have been open and checked for heat.
"152  -152 - 4 Plex, Built 1986","WO- 2,028",No heat.," Checked boiler room, zone valve for unit 152 was stuck closed. Opened mannually and heat started pulling through. May need a certified OBM to look at as having problems with heating."
"152  -152 - 4 Plex, Built 1986","WO- 2,095",No heat in unit.," Tested zone's in boiler room, all working normally."
"152  -152 - 4 Plex, Built 1986","WO- 2,104",No heat, Checked & bleed all air vents & checked for heat
"154  -154 - 4 Plex, Built 1986",WO- 59,Furnace can't go on., Bled auto vents in unit and checked for heat.
"156  -156 - 4 Plex, Built 1986",WO- 335,No heat and stove not going on.," Checked and loosen sticky motor on zone and tested, checked range, found faulty 30amp breaker, will need tan electrician to replace breaker for stove on Monday,"
"156  -156 - 4 Plex, Built 1986",WO- 436,No heat.,Air lock.
"156  -156 - 4 Plex, Built 1986",WO- 555,No heat., Replaced faulty zone valve and tested.
"157  -157 - 4 Plex, Built 1986",WO- 114,No heat., Bled all vents in mechanical room and tested.
"157  -157 - 4 Plex, Built 1986","WO- 2,064",No heat in unit.,
"157  -157 - 4 Plex, Built 1986","WO- 2,354",No heat.," Checked boiler room, only unit C had no heat so opened zone valve manually heat pushed through."
"157  -157 - 4 Plex, Built 1986","WO- 2,567",No heat in unit.," Checked heating system, boilers are ok, released air lock and checked for heat."
"157  -157 - 4 Plex, Built 1986","WO- 2,860",No heat in unit.," Manually opened zone valve and tested with thermostat, boiler pressure and temperathre was ok."
"157  -157 - 4 Plex, Built 1986","WO- 2,962",No heat in unit.,
"158  -158 - 4 Plex, Built 1986",WO- 112,No heat., Released all air from vents in mechanical room and checked for heat.
"158  -158 - 4 Plex, Built 1986","WO- 1,951",No heat., Released air lock in mechanical room and checked for heat.
"161  -161 - 2 Storey, Detached, Re-built 1987",WO- 4,"Check heating, says the furnace is on but no heat coming out vents.", Air lock.
"161  -161 - 2 Storey, Detached, Re-built 1987",WO- 128,No heat., Added glycol to boiler and opened zone valves.
"161  -161 - 2 Storey, Detached, Re-built 1987",WO- 297,"Check heating, keeps getting cold in unit."," Zone valve was stuck, opened manually,"
"161  -161 - 2 Storey, Detached, Re-built 1987",WO- 306,No heat., Replaced zone valve burt needed an electrican to re-wire 2 zones.
"161  -161 - 2 Storey, Detached, Re-built 1987",WO- 308,No control overheat.,"Had to get electrician into solve and repair electrical problem on boiler 2, had to replace leaking gauge on boiler and replace relieve valve also installed pet cock and new auto vent, had to repair crack on sewer tank also had to install new shower water and new shower heat, tested float as well."
"161  -161 - 2 Storey, Detached, Re-built 1987","WO- 1,703","Drain drip leg, replace parts if necessary", Removed the drip leg from the fuel tank  -Drained the drip leg  Re-installed the drip leg on the fuel tank
"161  -161 - 2 Storey, Detached, Re-built 1987","WO- 1,902",Furnace keeps shutting off, Checked and adjusted fire and tested.
"161  -161 - 2 Storey, Detached, Re-built 1987","WO- 2,277",No heat., Released air lock from boiler.
"162  -162 - 2 Storey, Detached, Built 1985","WO- 2,063","Check furnace, can't warm up in unit.",
"163  -163 - 2 Storey, Detached, Built 1985","WO- 1,737","Drain drip leg, replace parts if necessary", Removed and drain the drip leg from the fuel tank  Re-installed the same
"163  -163 - 2 Storey, Detached, Built 1985","WO- 2,405",No heat., Replaced nozzle.
"165  -165 - 4 Plex, Built 1988","WO- 2,263",No Heat, Checked and bled air vents in mechanical room and checked for heat.
"165  -165 - 4 Plex, Built 1988","WO- 2,268","Furnace keeps shutting off, No heat in unit"," Checked and bled vents in mechanical room and tested, checked boiler temperature and pressure."
"165  -165 - 4 Plex, Built 1988","WO- 2,276",No heat, Released air lock from boiler.
"166  -166 - 4 Plex, Built 1988","WO- 2,267",No heat, Checked and bled vents in mechanical room and checked for heat.
"167  -167 - 4 Plex, Built 1988",WO- 292,Put in heating rads.,
"167  -167 - 4 Plex, Built 1988",WO- 328,No heat.," Boiler was low on pressure, added glycol to boiler 1, system was airlocked in 4D, opened auto air vent to loosen the air, glycol pushed through."
"167  -167 - 4 Plex, Built 1988",WO- 334,Unit really hot.," Checked and found loose wire for zone and rewired, tested thermostat."
"167  -167 - 4 Plex, Built 1988","WO- 1,016",No heat.," Went to mechanical room and tried to manually free zone valve and went to unit to bleed air from vents, added glycol to system because it was low, still nothing was flaring, tried shutting other valves to push through, unit D only but still nothing flaring, opened by pass valve and glycol started pushing through, checked unit for heat and it was good."
"167  -167 - 4 Plex, Built 1988","WO- 1,511",No heat., Tennat called for no heat so went to pick up Neal for assistance
