Asset,Work Order,Description Line 1,Description Line 2
"060  -060 - Weber, Detached, Built 1976, Retro 1989",WO23- 483,Check smell of fuel in porch., Black iron pipes were sweating so tightened all fittings and covered with odorgon.
"060  -060 - Weber, Detached, Built 1976, Retro 1989",WO23- 555,Smell of fuel.,
"060  -060 - Weber, Detached, Built 1976, Retro 1989",WO23- 561,Smell of fuel.," Checked all around furnace and water heater, found no leaks and did not smell fuel or fumes."
"060  -060 - Weber, Detached, Built 1976, Retro 1989","WO23- 1,068",No heat., I bled the fuel line and got the furnace going.
"060  -060 - Weber, Detached, Built 1976, Retro 1989","WO23- 1,091","Check thermostat, tenant says it's broken.", Replaced broken thermostat.
"060  -060 - Weber, Detached, Built 1976, Retro 1989","WO23- 2,063",Fuel leaking.," I checked the furnace and there was a small drip from the bleeder and a drip of water from the smoke stack, I cleaned the spill and spread odorgon on the area, tightened the bleeder and burned on the furnace."
"060  -060 - Weber, Detached, Built 1976, Retro 1989","WO23- 2,677",Clean furnace.,"Cleaned furnace, vacuum flute.  Changed 20x20 air filter."
"063  -063 - Weber, Detached, Built 1976, Retro 1999",WO23- 924,"Tenant says furnace does not stay on long enough, keeps shutting off too quick, check furnace."," Checked and replaced thermostat and testedm also installed thermostat guard to revent Patrick form adjusting thermostat, ( this person has dementis and shuts off the thermostat."
"063  -063 - Weber, Detached, Built 1976, Retro 1999","WO23- 1,106",Furnace can't go on., Bled air from hwm and furnace waited until burners went on.
"063  -063 - Weber, Detached, Built 1976, Retro 1999","WO23- 1,449","Change thermostat, says it gets too hot in unit."," Tested thermostat, works ok, it was set at 25"
"067  -067 - Weber, Detached, Built 1977, Retro 1992","WO23- 1,713",Annual boiler inspection.,
"068  -068 - Weber, Detached, Built 1977","WO- 3,093",tenant woke up to his unit smelling like fuel," Access panels were open for air filters, closed panels, checked nozzle, nozzle was plugged, replaced nozzle and tested."
"068  -068 - Weber, Detached, Built 1977","WO- 3,296",Smell of fuel," Checked furnace, ran it for five minutes to see if any fumes, furnace was running good and working to smell."
"068  -068 - Weber, Detached, Built 1977",WO22/23- 125,Unit smells of furnace fumes.," Replaced the nozzle, cleaned and reset the electrodes, istalled smoke detector"
"069  -069 - Weber, Detached, Built 1977, Retro 1992","WO23- 2,102",Annual furnace cleaning," Serviced furnace, changed nozzle, air filter and oil filters."
"070  -070 - Weber, Detached, Built 1977, Retro 1992","WO23- 1,754",Furnace out.," Checked furnace, replaced nozzle, faulty ignition t  ransformer and fuel pump and tested."
"070  -070 - Weber, Detached, Built 1977, Retro 1992","WO23- 1,798","No heat in unit, also smells of fuel in unit.", Replaced burner coupling.
"073  -073 - Weber, Detached, Built 1977, Retro 1992","WO23- 1,550",Annual service of boiler and cleaning.," Serviced furnace and hot water boiler, cleaned pipe and furnace, changed nozzles and filter. effiency furnace 83%, hot water 84%"
"074  -074 - Weber, Detached, Built 1977, Retro 1992","WO23- 1,571",Annual furnace cleaning," Serviced and cleaned furnace/water heater, put in 2 nozzles, oil filter, air filter"
"075  -075 - Weber, Detached, Built 1978, Retro 1988","WO23- 1,733",Annual boiler inspection.," Serviced furnace, changed oil filter, air filter and cleaned furnace."
"075  -075 - Weber, Detached, Built 1978, Retro 1988","WO23- 2,590",No heat,Furnace was on but no heat coming out floor registers.  Replaced air filter and air started circulating.
"077  -077 - Weber, Detached, Built 1978, Retro 1988","WO23- 1,428","a heater was put in tenants laundry room to keep the pipes in the bathroom from freezing, they would like the floor insulated or find another alternative than having the heater on 24/7 to keep the pipe from freezing in the bathroom.",
"078  -078 - Weber, Detached, Built 1978, Retro 1988","WO23- 1,732",Annual boiler inspection.," Serviced furnace, changed oil filter, air filter and cleaned furnace."
"081  -081 - Weber, Detached, Built 1978, Retro 1992",WO23- 217,Furnace can't go on.,
"081  -081 - Weber, Detached, Built 1978, Retro 1992",WO23- 286,No heat in unit.," Tenant called at 7am, said she can wait till 8:30 to avoid call out fee, went there and pressure the reset button, furnace running good again."
"081  -081 - Weber, Detached, Built 1978, Retro 1992","WO23- 1,370",Check furnace., Replaced nozzle and cleaned and  reset the electrode.
"081  -081 - Weber, Detached, Built 1978, Retro 1992","WO23- 2,319",Furnace smelling like melting metal, tighten fan belt
"083  -083 - Weber, Detached, Built 1978, Retro 1991",WO23- 214,M&I 6522-410-002- Replace furnace,
"083  -083 - Weber, Detached, Built 1978, Retro 1991","WO23- 2,258",Check the furnance as it is very noisy, changed fan motor
"085  -085 - Weber, Detached, Built 1978, Retro 1988","WO23- 1,071",Furnace can not go on, Bled air from burner.
"086  -086 - Weber, Detached, Built 1978, Retro 1991","WO23- 1,069",No heat., I bled the fuel line and got the furnace going.
"086  -086 - Weber, Detached, Built 1978, Retro 1991","WO23- 1,788",Annual furnace cleaning,"  Serviced furnace, changed nozzle, air filter and oil filter."
"087  -087 - 455, Detached, Built 1972, Rehab 1992","WO23- 1,047",No heat.," I went to the unit and the heat wasn't on but there was power, I bled the fuel line and the furnace started."
"087  -087 - 455, Detached, Built 1972, Rehab 1992","WO23- 2,021",Annual Furnace cleaning," Serviced furnace, changed nozzle and air filter."
"097  -097 - 455, Detached, Built 1972, M&I 1997","WO23- 2,058",Furnace won't go on.,"Replaced ignition control, coupling and fuel pump and tested with thermostat."
"098  -098 - 455, Detached, Built 1972, M&I 1997","WO- 3,368",tenant has no heat, Replaced nozzle and fuel pump and tested.
"098  -098 - 455, Detached, Built 1972, M&I 1997",WO23- 969,No heat, Replaced beckette primer control and tested.
"099  -099 - 455, Detached, Built 1972",WO23- 319,No heat in unit.," Went to check on the  unit, no heat call, had to turn on breaker which was turned off."
"099  -099 - 455, Detached, Built 1972","WO23- 2,090",Annual furnace cleaning," Serviced furnace, changed nozzles, air filters and oil filters."
"103  -103 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO- 3,011",NO heat in unit., No heat in unit
282-M  -2 Kingmik Street,"WO- 3,346",Boiler Inspection,
282-M  -2 Kingmik Street,"WO23- 1,461",Annual cleaning and servicing of boilers.," Serviced boiler, changed nozzle and oil filter."
281-M  -4 Kingmik Street,"WO- 3,049",Replace zone valve., Replaced zone valve.
281-M  -4 Kingmik Street,"WO- 3,270",Replace oil filter and systamatic fire valve.," Replaced leaky oil filter, added firomatic valve where there was none, added 3/8 ball valve, 2-3/8 close black iron fittings."
281-M  -4 Kingmik Street,"WO- 3,349",Boiler Inspection,
281-M  -4 Kingmik Street,"WO23- 1,462",Annual cleaning and servicing of boilers.," Serviced boiler, changed nozzle and oil filter, boiler effiency 84 3/4%"
"105  -105 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO23- 1,755",No heat.," Checked heating, released air lock in mechanical room, pressurized boiler to 20psi and checked for heat."
"105  -105 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO23- 1,958","No heat in unit, also asking for new thermostat."," Replaced thermostat, went into boiler room to check zone and boiler came on with a lot of smoke, I replaced  the nozzle."
"105  -105 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO23- 2,037",No heat.," Checked boilers, zone valve, all good."
"105  -105 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO23- 2,057",Heat not working properly.," I tested the thermostat and zone valve but nothing happed, I traced the wiring and noticed the wiring wasn't right, I rewired and tested, the system is working properly."
"107  -107 - Woolfenden, 4 Plex, Built 1980, M&I 1996","WO- 3,316",tenant said there was no heat," Bled off of the system, all ok."
"114  -114 - Woolfenden, Duplex, Built 1979, M&I 1995","WO23- 1,590",Annual boiler servicing.," Serviced boilers, changed nozzle, filter and air filter, cleaned furnace, effiency 85%"
"115  -115 - Woolfenden, Duplex, Built 1979, M&I 1995","WO23- 1,852","Fuel leak in furnace room,", Wiped up wet water on floor. Put some neutrda down
"115  -115 - Woolfenden, Duplex, Built 1979, M&I 1995","WO23- 2,243",Furnace is not working. No heat," Replaced nozzle, Cleaned & reset electrodes"
"115  -115 - Woolfenden, Duplex, Built 1979, M&I 1995","WO23- 2,480",No heat, Reset boiler
"116  -116 - Woolfenden, Duplex, Built 1979, M&I 1995","WO23- 1,970",No heat., Changed fuel pump on burner.
"117  -117 - Woolfenden, Duplex, Built 1979, M&I 1995","WO23- 2,789","No heat, Furnace cant go on"," Checked furnace, reset control box , adjusted  fan/limit and tested, Air fliter still clean."
"121  -121 - Woolfenden, Detached, Built 1979","WO- 3,162",furnace can't go on," Pressed re-set on the furnace & the furnace started. I then took apart burner & dicovered dirty nozzle, I replaced the nozzel"
"121  -121 - Woolfenden, Detached, Built 1979",WO23- 869,No heat,"Neal  requested hel fixing broken boiler, replaced motor the old one was seized, when we removed the fuel pump to change the motor we found the seal was leaking oil, so we also replaced the fuel pump."
"121  -121 - Woolfenden, Detached, Built 1979","WO23- 1,224",Clean oil fired water heater.," Vacuumed and checked 1 oil fired water heater, plugged with soot,    replaced nozzle, also replaced chimney lower cap."
"121  -121 - Woolfenden, Detached, Built 1979","WO23- 1,261",Furnace stink of fumes.," HWM plugged with soot, turned off hwm and told tenant will fully service and clean hwm next day, replaced furnace filter."
"123  -123 - Woolfenden, Duplex, Built 1979, M&I 1995","WO23- 1,591",Annual boiler servicing.," Serviced boiler, changed oil filter, air filter and nozzle. cleaned furnace, effiency 83%"
"124  -124 - Woolfenden, Detached, Built 1979, M&I 1996","WO23- 1,565",Annual boiler inspection," Serviced boiler, changed nozzle, filter and oil filter, effiency 83%"
"125  -125 - Woolfenden, Detached, Re-built 1981,",WO23- 880,"Check boiler, tenant says the boiler keeps making noise,"," Replaced F3 motor, old one had bad noisy bearings."
"125  -125 - Woolfenden, Detached, Re-built 1981,","WO23- 2,631",No heat.,Reset valve.
"126  -126 - Woolfenden, Detached, Re-built 1981,",WO23- 461,Smoke from boiler.," When I started the boiler the glycol that had leaked from the boilermate was burning off a steam, I let the boiler reach temp before leaving."
"126  -126 - Woolfenden, Detached, Re-built 1981,","WO23- 2,023",Annual Furance cleaning,"  Serviced boiler, changed air filter."
"126  -126 - Woolfenden, Detached, Re-built 1981,","WO23- 2,173",No heat, Checked and pressurize boiler to 20 psi & checked for heat
"126  -126 - Woolfenden, Detached, Re-built 1981,","WO23- 2,196",No heat,
"126  -126 - Woolfenden, Detached, Re-built 1981,","WO23- 2,414",beeping from the boiler and screen reads error," N/C zone valve not closing, HWM over heating. Ran hot water in bathtub to release hot water in HWM. Replaced zone valve."
"127  -127 - Woolfenden, Detached, Re-built 1984",WO23- 961,No hot water," Power switch to hwm was off, turned power ob and checked hwm."
"128  -128 - Woolfenden, Detached, Re-built 1984","WO23- 1,064","Check furnace, says it can't go on.", We bled the fuel line for both the furnace and hot water maker.
"128  -128 - Woolfenden, Detached, Re-built 1984","WO23- 1,435",No heat," Tested thermostat, old style w/mercury, replaced thermostat, still no power to furnace, checked breaker panel, all switches on left side  panel were turned off, turned on all breakers and furnace went on."
"129  -129 - 7 Plex, Built 1983","WO- 3,143",No heat again, Added 10 litres of glycol to boiler in E unit. Then we bled off air in 2 G. All okay  We cut the plywood over the top of the door and made an excess panel to get at bleeder easer
"129  -129 - 7 Plex, Built 1983",WO22/23- 107,No heat in unit.,Air locked.
"129  -129 - 7 Plex, Built 1983","WO23- 1,175",No heat in unit.," Checked boiler in unit E and boiler was low on glycol, added glycol to system and checked unit G, heat was pushing through."
"130  -130 - 7 Plex, Built 1983","WO- 3,038",Furnace whistles when it turns on.,
"130  -130 - 7 Plex, Built 1983","WO23- 2,229",No heat coming from the radiators, Checked rads all were hot but tenant had so much stuff packed over te front of the rads. They were in effective. Told tenant to move stuff from rads
"130  -130 - 7 Plex, Built 1983","WO23- 2,722",No heat., Replaced faulty zone valve.  Valves to shut off zone were stuck and couldn't close.  Taking longer than usual
"130  -130 - 7 Plex, Built 1983","WO23- 2,735",No heat.,Reset boiler.
"130  -130 - 7 Plex, Built 1983","WO23- 2,766",Too much heat.,Connected thermostat back to system.  Tenant was able to turn heat up/down again.
"131  -131 - 7 Plex, Built 1983","WO- 3,149",Furnace is off, Checked the furnace and just pushed reset button on furnace and went back on.
"131  -131 - 7 Plex, Built 1983","WO- 3,333",No heat,
"131  -131 - 7 Plex, Built 1983","WO23- 1,014",Vent near the furnace door has liquid spraying out when tenant turns the furnace on - possibly glycol?  Please check.  The smell is constant.,
"132  -132 - 7 Plex, Built 1983",WO23- 845,Replace rad radiators.," Installled new radiator cabinet int the upstair bedroom, old ones were missing pieces and in bad shape."
"134  -134 - 7 Plex, Built 1983","WO23- 1,030",No heat in unit.,"Valve was closed on fuel tank, opened valve and bled air out of burner."
"134  -134 - 7 Plex, Built 1983","WO23- 1,048",Fuel leak under the furnace.," Replaced leaking expansion tank, glycol leak."
"134  -134 - 7 Plex, Built 1983","WO23- 1,080",No heat., Added glycol.
"135  -135 - 7 Plex, Built 1983","WO23- 1,054","Check heating, says there's heat but not enough, getting cold in unit."," We pumped more glycol and fine tune the settings, the heat is working properly."
"135  -135 - 7 Plex, Built 1983","WO23- 2,054",No heat., Zone valve not opening/closing with thermostat. Replaced zone valve and tested with thermostat
"135  -135 - 7 Plex, Built 1983","WO23- 2,657",No heat,"Checked unit, checked boiler in unit B, pressurize boiler to 20 PSI but still no heat, replaced faulty circ pump and check for heat again, all good."
"136  -136 - 4 Plex, Built 1983",WO23- 971,No heat in unit," Tenant at 1B had  the boiler off at the switch, turned switch back on."
"139  -139 - 4 Plex, Built 1983","WO23- 1,050",Boiler can't stay on.," Checked heating, checked with tenant about heat, he did not call."
"140  -140 - 7 Plex, Built 1983","WO23- 1,083",No heat., Added glycol.
"140  -140 - 7 Plex, Built 1983","WO23- 1,099",No heat in unit.," Spring on zone valve cale off, replaced zone valve."
"140  -140 - 7 Plex, Built 1983","WO23- 1,168",No heat in unit., Replaced zone valve and added more glycol.
"140  -140 - 7 Plex, Built 1983","WO23- 1,177",Leaking in boiler room.,Completed
"140  -140 - 7 Plex, Built 1983","WO23- 1,903",No heat.," I went to mechical room and everything was working properly, I spoke to the tenant and she informed me that the heat just come back on."
"140  -140 - 7 Plex, Built 1983","WO23- 2,632",No heat.,Reset valve.
"144  -144 - 7 Plex, Built 1983",WO23- 771,No heat in unit., Replaced the zone valve.
"144  -144 - 7 Plex, Built 1983","WO23- 1,111",No heat in unit.," Bled air from burner, boiler went on, checked unit for heat."
"145  -145 - 2 Storey, Duplex, Built 1985","WO23- 2,219",No heat, Pumped glycol into system and bled the air from the boiler.
"146  -146 - 2 Storey, Duplex, Built 1985","WO23- 1,079", No heat.,".I was asked to help on a after hours call, we replaced a triple aqua stat, went to the shop for parts. Once part was replaced tested and system work properly."
"146  -146 - 2 Storey, Duplex, Built 1985","WO23- 1,566",Annual boiler inspection,"  Serviced boiler, cleaned furnace, changed nozzle, filter, effiency 84%"
"146  -146 - 2 Storey, Duplex, Built 1985","WO23- 1,577",No heat upstairs.," Bled air from vents, valve was closed for expansion tank, opened valve and checked for heat."
"147  -147 - 2 Storey, Duplex, Built 1985","WO- 3,188","boiler keeps shutting off on it's own, he pushes buttons to get it going, house gets extremely cold"," We went to the unit and replaced the low water cut off, re-energized and tested."
"147  -147 - 2 Storey, Duplex, Built 1985","WO23- 1,685",Loud buzzing noise coming from the furnace room.," Upstairs bedroom, downstairs at the entrance way, as welll as top of the stairs needs new rad casing, about 30-35ft, 6 right and 6 left and on inside 90*."
"149  -149 - 2 Storey, Duplex, Built 1985","WO- 3,004",Service call.,Complete
"149  -149 - 2 Storey, Duplex, Built 1985",WO23- 454,No heat.," Boiler was low on glycol, picked up and pumped up to 20psi."
"149  -149 - 2 Storey, Duplex, Built 1985",WO23- 513,No heat in unit," Checked boiler, reset lwlo and waited for heat to come through."
"149  -149 - 2 Storey, Duplex, Built 1985",WO23- 594,No heat and hot water.," Checked boiler, adjusted hi limit to 200* (as it should be) and checked for heat."
"149  -149 - 2 Storey, Duplex, Built 1985","WO23- 1,007",Tenant says no heat downstairs., Replaced a faulty zone.
"149  -149 - 2 Storey, Duplex, Built 1985","WO23- 1,601",Annual boiler inspection.," Serviced, changed oil filter and nozzle"
"149  -149 - 2 Storey, Duplex, Built 1985","WO23- 1,986",Tenant said there is fuel leaking from her furnace, Tightened fittings on the fuel pump.
"149  -149 - 2 Storey, Duplex, Built 1985","WO23- 2,011",Fuel leaking in the furnace room,
"152  -152 - 4 Plex, Built 1986","WO23- 1,393","Tenant was MEDIVAC last Thursday - October 27, 2022 and forgot to notify housing that he is leaving. He called today, and said that his pipes are frozen and there is no heat.",
"161  -161 - 2 Storey, Detached, Re-built 1987",WO23- 148,No heat.," After Randy, George and Reggie trying to solve the issue I was asked to come in, after tracing the wire I noticed that no power was leaving the hydrostat, I replaced it, reemergized the circuit and tested the system."
"161  -161 - 2 Storey, Detached, Re-built 1987",WO23- 303,"Check furnace, can't go on and no hot water running."," Checked boiler room, triple aquastat was tripped, pushed reset button and boiler went on."
"161  -161 - 2 Storey, Detached, Re-built 1987",WO23- 707,No heat and hot water in unit.,
"162  -162 - 2 Storey, Detached, Built 1985",WO23- 960,there is an alarm sound coming from the furnace room," Replaced noisy burner on a F-5 oil burner, bearings were squealing, also fixe the outside door, frame was loose and coming apart from the house, also adjusted both doorknob and deadbolt as they would line up with frame holes and properly work."
"162  -162 - 2 Storey, Detached, Built 1985","WO23- 2,468",downstairs has no heat," boiler temp and pressure was good. bled air from all air vents and heat started circulating. adjusted hi/low temperature on controls. draft coming from the back door, used pink insulation to cover"
"163  -163 - 2 Storey, Detached, Built 1985","WO23- 2,022",Annual Furnace cleaning," Serviced boiler, changed nozzle and air filter."
"164  -164 - 4 Plex, Built 1988","WO- 3,117",No heat in unit.," Checked heating, released air locks in mechanical room and checked for heat."
"164  -164 - 4 Plex, Built 1988","WO23- 2,730", No heat, Changed zone valve. No 1080 zone valve
"164  -164 - 4 Plex, Built 1988","WO23- 2,748","Too much heat, zone valve stuck open."," Rewired zone valve, was wired wrong.  Tested thermostat, all good."
"164  -164 - 4 Plex, Built 1988","WO23- 2,772",No heat again., Checked zone valve wiring.  Rewired it.  Tested thermostat.  Worked fine.  Zone valve reacted to thermostat.
"164  -164 - 4 Plex, Built 1988","WO23- 2,774",No heat.," Checked heating system in mechanical room.  Loosened stuck motor on zone and checked for heat.  Tested zone valve, not opening all the way.  Replaced zone valve and tested."
"165  -165 - 4 Plex, Built 1988",WO23- 198,Replace all radiation., Replaced all radiation in this unit as the jins were badly crushed and all the casings were either missing or badly damaged.
"165  -165 - 4 Plex, Built 1988","WO23- 1,627",No heat in unit.," Went to unit mechinal room to reset #2 furnace, tenant said heat was good."
"167  -167 - 4 Plex, Built 1988","WO23- 2,751",Too hot in the unit,The wires were off & stuck open
"168  -168 - Duplex, Built 1987","WO- 3,213",No hot water.,
"168  -168 - Duplex, Built 1987",WO23- 141,No heat in unit., Pressure was low on heater. Added glycol to boiler & checked for heat
"168  -168 - Duplex, Built 1987","WO23- 1,909",Tenent says it's  too hot in unit and no hot water running.,"Tested solenoil valves, hot water side seized.  Replaced solenoid valve and checked for running hot water."
"168  -168 - Duplex, Built 1987","WO23- 1,988",No heat., Just pushed reset button.
"170  -170 - 4 Plex, Built 1987","WO23- 1,063",No heat in unit., Checked and bled all air vents in mechanical room and checked for heat.
"170  -170 - 4 Plex, Built 1987","WO23- 1,254",No heat," Replaced zone valve, old one not working."
"171  -171 - 4 Plex, Built 1987","WO23- 2,466","No heat, thermostat needle is stuck","Heat was fine, excersized thermostat & zone valve"
"172  -172 - 4 Plex, Built 1987","WO23- 1,813",No heat., Manually opened zone valve and checked for heat.
"172  -172 - 4 Plex, Built 1987","WO23- 1,824",No heat. Check zone valve.," Zone valve not opening.locking, replaced zone valve."
"172  -172 - 4 Plex, Built 1987","WO23- 2,252",No heat. Floor is cold, Check unit for heat. Has lots of heat
"172  -172 - 4 Plex, Built 1987","WO23- 2,546",No heat,
"173  -173 - 4 Plex, Built 1987",WO23- 327,"Too hot in unit,"," Zone valve was stuck open causing only hot glycol pushing through, shut valves off to unit."
"173  -173 - 4 Plex, Built 1987",WO23- 793,No heat in unit., Replace motor in zone valve.
"173  -173 - 4 Plex, Built 1987",WO23- 842,No heat in unit., Topped off glycol in boilers.
"173  -173 - 4 Plex, Built 1987",WO23- 877,.No heat in unit., Replaced old thermostat and zone valve.
"174  -174 - 2 Storey, Duplex, Re-built 1989","WO23- 2,206",No heat downstairs, The boiler was low on glycol and the zone valve was siezed. Once replaced and topped off the system worked properly.
"174  -174 - 2 Storey, Duplex, Re-built 1989","WO23- 2,696",No heat, I released the air in the system and the heat began to flow through the zone
"175  -175 - 2 Storey, Duplex, Re-built 1989","WO23- 1,465",No heat upstairs., Went into boiler room and bled air off of the air from the unit.
"175  -175 - 2 Storey, Duplex, Re-built 1989","WO23- 1,564",No heat upstairs.," Nov17- manually opened zone valve, checked for heat, Nov18-replaced sticky zone valve."
"175  -175 - 2 Storey, Duplex, Re-built 1989","WO23- 2,067","Too hot upstairs, tenant says the heat is right down but very hot upstairs.", We replaced the zone valve that was seized.
"180  -180 - 2 Storey, Duplex, Built 1989",WO23- 414,No heat/ hot water," Went to unit to check heat, glycol was low so topped it up, also had no power dur to breakers being turned off."
"180  -180 - 2 Storey, Duplex, Built 1989","WO23- 2,146",No heat," Checked unit, lots of heat."
"181  -181 - 2 Storey, Duplex, Built 1989",WO22/23- 104,Clean HRV," Removed filter and brought back filter to the shop, cleaned them, washem with a bucket of water and Mr.Clean, cleaned the inside of the HRV, reinstalled filters."
"183  -183 - 7 Plex, Built 1983",WO23- 225,No heat in unit., Added 10 litres of glycol to system.
"184  -184 - Duplex, Built 1990",WO22/23- 7,No heat in unit., Replaced faulty thermostat and zone.
"186  -186 - 3 Plex, Built 1990","WO23- 1,857",No heat, Checked  boilers both re-circ. pumps burnt out. Replace pump & tested for heat in a 3 units
"189  -189 - Detached, Re-built 1990","WO- 3,228",No heat.,
"189  -189 - Detached, Re-built 1990","WO- 3,282",No heat., Replaced circulator.
"189  -189 - Detached, Re-built 1990","WO- 3,374",No heat in unit.," We went to the unit and checked the boiler, no power was going past the dual aquastat, we went to the shop to grab the parts, returned and installed."
"189  -189 - Detached, Re-built 1990","WO- 3,375",Still no heat in unit.," Checked boiler and all controls ann aquastat control wasn't working, installed a new aquastat controller and boiler started, tested control to see if boiler shut off and back on, no issues after."
"189  -189 - Detached, Re-built 1990",WO22/23- 83,No heat.," I recieved a call for no heat, I called Reggie for assistance, we noticed a zone valve was seized and that no power was goig past the aquastat, after picking up the material from the shop we returned to the unit and replaced old parts, tested system."
"189  -189 - Detached, Re-built 1990","WO23- 1,051",Furnace won't go on.," Checked boiler, bled fuel line and filter, restarted boiler and tested."
"190  -190 - Duplex, Built 1991","WO23- 1,777",No heat in unit.," Larry and David opened  the zone valve to give heat to the unit for the night, I replaced t he zone valve and tested the system, everything is working properly."
"191  -191 - Duplex, Built 1991","WO23- 1,022",tenant hasn't had any heat since yesterday," Checked boiler controls, supply line was hot but no return, tested circulator pump, not working, replaced circulator pump and checked heat, added glycol to boiler."
"191  -191 - Duplex, Built 1991","WO23- 1,057",No heat.," I checked the boiler and the pressure was low, I topped it off to 20lbs, it still didn't start, I then tried to bleed the line but nothing was really coming out, after talking to Larry he suggest to drain t he drip leg, the drip leg was good, Larry arrived shortly after and was able to start the boiler by afjusting the filter."
"191  -191 - Duplex, Built 1991","WO23- 1,717",No heat.," Checked boiler, replaced faulty circulator pump and tested for heat."
"195  -195 - 3 Plex, Built 1991","WO23- 1,539",No heat in unit.," Boiler was low on glycol, added glycol to boiler and bled air from fuel pump."
"198  -198 - 4 Plex, Built 1991",WO23- 673,No heat in unit.," Checked heating system, tested thermostat, working normally."
"198  -198 - 4 Plex, Built 1991",WO23- 900,Trouble shoot heater.," Tested thermostat and zone valve, it turned out they were not compatible to work properly, I changed the thermostat to make the system work properly."
"198  -198 - 4 Plex, Built 1991","WO23- 2,393",No heat., reset boiler
"202  -202 - 2 Storey, Detached, Built 1991","WO23- 2,694",No Heat., checked boiler & zone valves upstairs zone was sticky. forced glycole upstairs for a min or two
"202  -202 - 2 Storey, Detached, Built 1991","WO23- 2,697",No heat," No heat in the living room, so i manually spun the zone valve to give heat. I then went to 19B Okpik to address their no heat. I grabbed a salvage zone valve motor from the shop & replaced it, everything was working properly"
"202  -202 - 2 Storey, Detached, Built 1991","WO23- 2,729",No heat upstairs.,"REplaced motor on zone valve, system was working properly."
"205  -205 - 4 Plex, Built 1992",WO23- 508,"Check heating, too hot in unit, says thermostat is on low but still too hot in unit.","Checked heating, no heat going through lines, shut hrv line off as was getting hot in crawlspace."
"207  -207 - 2 Storey, Detached, Built 1992","WO23- 1,296",Replace auto air vent on boiler., Replaced air eliminator on boiler.
"209  -209 - Duplex, Re-built 1992",WO23- 824,"Check furnace, no heat in unit."," Checked zone in crawlspace, zone was ok, boiler pressure was showing 10 pounds but system was air locked, I added 10 litres of glycol to the system."
"209  -209 - Duplex, Re-built 1992","WO23- 1,081",No heat., Added glycol.
"209  -209 - Duplex, Re-built 1992","WO23- 1,090","Too hot in unit, thermostat is on low, tenant says it was looked at and fixed on the weekend but during the night it's too hot, check thermostat.",
"210  -210 - Rent Sup., 3 Plex",WO23- 203,No heat in unit., emailed
"211  -211 - Rent Sup., 3 Plex","WO- 3,176",furnace not working, Replaced nozzle and cleaned dust from eletrodes.
"214  -214 - Rent Sup., Duplex","WO23- 2,452",No heat,
"214  -214 - Rent Sup., Duplex","WO23- 2,637",Not getting any heat downstairs.,Complete.  Notified by email.
"215  -215 - Rent Sup., 9 Plex",WO23- 127,Furnace is making a loud noise., emailed
"215  -215 - Rent Sup., 9 Plex","WO23- 1,041",Everytime the tenant turns on the furnace there is soot on the floor in the furnace room and when outside there is black smoke coming from the chimney,
"215  -215 - Rent Sup., 9 Plex","WO23- 1,703",No heat in unit., emailed
"215  -215 - Rent Sup., 9 Plex","WO23- 1,922",No heat in unit., emailed
"215  -215 - Rent Sup., 9 Plex","WO23- 2,214",No heat,
"215  -215 - Rent Sup., 9 Plex","WO23- 2,470",No heat, Enokhok completed this job
"218  -218 - Rent Sup., 9 Plex","WO23- 1,563","Furnace can't go on, sister Nadine called for her brother.", emailed
"221  -221 - Rent Sup., 9 Plex",WO23- 196,"Too hot in unit, check heating.", emailed
"222  -222 - Rent Sup., 9 Plex","WO23- 2,179","Door was kicked in over the weekend and left open, so zone valves and some pipes froze up.", Replaced broken door only 1-36 inch Door only
"223  -223 - Rent Sup., 9 Plex","WO23- 1,805",Enokhok received a call for no heat at 4:00 a.m.,
"223  -223 - Rent Sup., 9 Plex","WO23- 2,799",No heat. See attached ., sent to Enokhok
"225  -225 - Rent Sup., 4 Plex","WO23- 1,677",No heat in unit., emailed
003  -,"WO23- 1,118",furnace nozzle needs to be changed, Replaced nozzle.
003  -,"WO23- 1,457",Annual servicing of boilers.,".Serviced boilers, changed nozzle and filter."
003  -,"WO23- 1,871",Replace nozzle on furnace., Replaced nozzle.
003  -,"WO23- 2,287",please have heating system checcked as no heat in unit.,"Checked furnace, replaced plugged nozzle, adjusted electrodes, restart furnace and tested."
131M  -131M - 2E Omingmak St.,"WO23- 1,570",Annual furnace cleaning," Serviced boiler, cleaned furnace, changed water pressure relief valve."
134M  -134-M - 2B Omingmak St.,"WO23- 1,542",Annual service of boiler.," Serviced and cleaned boiler, changed nozzle and oil filter."
138M  -138-M - 1C Tulik Rd.,"WO23- 1,544",Annual service of boiler.," Serviced and cleaned boiler, changed nozzle and oil filter."
183M  -183-M - 8E Amagok St.,"WO23- 1,216",Clean boilers," Cleaned boiler, replaced nozzle and oil filter cartridge, unit is operating at 83 1/2% effiency."
142M  -142-M - 8C Amagok Street,"WO23- 1,215",Clean boilers," Checked boiler, replaced nozzle and oil filter, unit is operating at 81.5% effiency."
142M  -142-M - 8C Amagok Street,"WO23- 1,454",Clean and service boilers.," Serviced boilers, cleaned pipe and furnace, changed nozzle and changed oil filter, effiency 84 1/2%"
144M  -144-M - 8 Amagok St.,WO23- 436,replace zone valve in the mechanical room, Replaced 3 zone valves for mechanical room.
144M  -144-M - 8 Amagok St.,"WO23- 1,214",Clean boilers,"  Checked boiler, replaced nozzle and oil filter, unit is operating at 83.5% effiency."
144M  -144-M - 8 Amagok St.,"WO23- 1,453",Clean and service boilers.," Serviced boiler, cleaned, changed oil filter and nozzle."
283M  -283-M - 5 Kalvik Rd.,"WO- 3,318",Boiler Inspection,"Replaced a tray under the burner, turned relief valve to the vertical, added a 90x36 copper elbowm placed a container under pvr."
283M  -283-M - 5 Kalvik Rd.,"WO- 3,319",Boiler Inspection,"  Replaced pressure relief valve, installed it on the vertical, addad a 18x24 tray under the burner, placed a container under the PVR"
283M  -283-M - 5 Kalvik Rd.,WO23- 345,Replace old hrv., Had to make cord for HRV which was not plugged in. HRV was working good when we hooked it up
283M  -283-M - 5 Kalvik Rd.,"WO23- 1,418",Annual furnace cleaning,"  Serviced boilers, changed nozzle and changed oil filter, boiler #1 effiency 83 1/2%, boiler #2 effiency 83%"
284M  -284-M - 3 Kalvik Rd.,"WO- 3,307",Boiler Inspection," Replaced the pressure relief valve on the vertical position, placed a container under the pvr and added glycol to the system."
284M  -284-M - 3 Kalvik Rd.,"WO- 3,310",Boiler Inspection," Installed a pressure relief valve on the vertical, placed a container under the pvr and added 5gal of glycol to the system,"
284M  -284-M - 3 Kalvik Rd.,WO23- 231,Replace the HRV.," Removed old hrv from unit, we need to order controls for these hrv so we have more."
284M  -284-M - 3 Kalvik Rd.,WO23- 344,Replace old hrv.," June8- I installed the new wall control but it wasn't compatable, June22 I installed the proper wall control, tested."
284M  -284-M - 3 Kalvik Rd.,"WO23- 1,419","drain the boilers, add new glycol to the boilers",Drain Boilers and all pure glycol
284M  -284-M - 3 Kalvik Rd.,"WO23- 1,420",Annual furnace cleaning,"  Serviced boilers, cleaned pipes, changed nozzle and changed oil filter, boiler #1 effiency 86 1/4%, boiler #2 86 1.2%"
286M  -286-M - 4 Kalvik Rd.,"WO- 3,297",Boiler Inspection," Replaced pressure relief valve, added a tray under the burner, as well as a container under pvr, cleaned debris from boiler."
286M  -286-M - 4 Kalvik Rd.,WO23- 347,Replace hrv., Replaced hrv.
286M  -286-M - 4 Kalvik Rd.,"WO23- 1,273",Annual furnace cleaning.," Serviced boilers, glycol -34, boiler effiency boiler #184%, boiler #2 84 1/2%"
285M  -285-M - 2 Kalvik Rd.,"WO23- 2,211",replace pressure relief valve, replaced pressure relief valve
287M  -287-M - 4 Tatkik Rd.,"WO- 3,293",Boiler Inspection," Brought boilers up to code by replacing relief valves and installing them on the vertical instead of horizontal on both boilers, placed a container under oth pressure relief valves and added glycol to the system."
287M  -287-M - 4 Tatkik Rd.,"WO- 3,302",Boiler Inspection," Replaced pvr, placed tray under burner."
287M  -287-M - 4 Tatkik Rd.,"WO23- 1,406",Service and clean boiler.," Serviced boiler, changed oil filters, change nozzles."
287M  -287-M - 4 Tatkik Rd.,"WO23- 1,905",No heat.," I checked fuel tank, it was filled, I then checked the mechanical room and the glycol pressure was on low, I grabbed the pump and glycol from the shop, after topping it off it began to work and the heat returned to t he units, I went back to the shop to return the pump and glycol and filled the glycol jerry can."
288M  -288-M - 19 Okpik St.,"WO23- 1,482",Annual furnace cleaning.,"Serviced boilers, changed nozzle and changed lilters, boiler effiency 83 1/2%, glycol -35"
288M  -288-M - 19 Okpik St.,"WO23- 1,645",Change motor on furnace., Motor changed on boiler.
290M  -290M - 2 Tatkik Rd.,"WO- 3,222",Boiler out., Replaced nozzle and 1 reillo fuel pump.
290M  -290M - 2 Tatkik Rd.,"WO- 3,320",Boiler Inspection,"  Replaced pressure relief valve, installed it on the vertical, added 5 litres of glycol, placed a container under PVR."
290M  -290M - 2 Tatkik Rd.,"WO- 3,321",Boiler Inspection," Replaced pressure relief valve, installed it on the vertical, replaced a nozzle (unit was off), added glycol, replaced auto on vent and installed a pot cock valve."
290M  -290M - 2 Tatkik Rd.,"WO23- 1,373",Clean and service boiler.," Serviced boilers, boiler#1 effiency 83.5%, boiler#2 83.5%."
289M  -289M - 45 Okpik St.,"WO23- 1,445",Service and clean boilers.," Serviced boilers, changed nozzles, changed oil filters. effiency 85%"
275M  -275-M - 3 Tatkik Rd. N.,"WO23- 1,350",Service and clean boiler.," Cleaned boiler #1 84 1/2 %, changed oil filer  and nozzle."
276M  -276M - 47 Okpik St.,"WO- 3,324",Boiler Inspection,
276M  -276M - 47 Okpik St.,"WO- 3,325",Boiler Inspection,
276M  -276M - 47 Okpik St.,"WO23- 1,503",Annual cleaning on boilers.," Serviced boilers, #1 85 3/4% effiency, #2 84% effiency, glycol -70"
276M  -276M - 47 Okpik St.,"WO23- 1,860",Replace 1 circulator pump, Replaced burnt out circulator pump #1 and tested.
277M  -277M - 59 Okpik St.,"WO23- 1,483",Annual furnace cleaning.,"Serviced boilers, changed nozzle, changed oil filter. boiler effieceny 85%"
279M  -279M - 53 Tuktu St.,"WO23- 1,523",Annual boiler cleaning.," Serviced and cleaned boilers, changed oil filter and nozzle."
278M  -278M - 51 Tuktu St.,"WO- 3,322",Boiler Inspection," Replaced PVR, installed kit on the vertical, placed tray under the berm"
278M  -278M - 51 Tuktu St.,"WO- 3,323",Boiler Inspection,
278M  -278M - 51 Tuktu St.,"WO23- 1,532",Annual boiler cleaning.," Serviced and cleaned boilers, boiler #1, oil filter, 2 nozzles"
280M  -280-M - 45 Tuktu St.,"WO- 3,331",Boiler Inspection,
280M  -280-M - 45 Tuktu St.,"WO- 3,334",Boiler Inspection,
291M  -291-M - 18 Avingak St.,"WO23- 1,411",Service and clean boilers.," Serviced boiler, cleaned pipe, changed nozzle, efficiecny #2 85 3/4%"
291M  -291-M - 18 Avingak St.,"WO23- 2,564",Top off glycol in boiler room.,"Topped off glycol in boiler room. Glycol was at 0PSI, topped off at 20PSI. Added 10L of glycol"
270M  -270-M - 29 Okpik St.,"WO23- 1,440",Annual furnace cleaning,"Serviced boilers, cleaned pipe and furnace, changed nozzle, changed filter. effiency 84%, glycol is good."
015  -015 - Replacement unit 1998,"WO23- 1,716",Replace burner on furnace.," Changed oiler on furnace, changed blast tube and control box."
015  -015 - Replacement unit 1998,"WO23- 1,757",No heat.," Checked furnace, adjusted fan limit and furnace came on, waited for full cycle."
015  -015 - Replacement unit 1998,"WO23- 2,144",Rattling noise coming from furnace., Put 2 self tapping screws on fan motor down to furnace.
015  -015 - Replacement unit 1998,"WO23- 2,265",No heat, Adjusted the fan control to allow fan ( blower fan to come on before burner shuts down.
015  -015 - Replacement unit 1998,"WO23- 2,303",No heat,We replaced the fan limit insertion and the fine tune it for the furnace.
015  -015 - Replacement unit 1998,"WO23- 2,519",tenant said furnace fan has been on since yesterday evening," Baby turned switch on and activated blower fan over-ride, turned switch off of manual and back on manual"
052  -052 - Replacement unit 1998,"WO23- 1,049","Check furnace, says it can't go on.",
229  -229- Built 2001 duplex,"WO23- 1,561",Put in new radiator vents in unit., Used 1ft used rad casement and added ends after installing rad casement.
232  -232 - Access 4 BdRm,"WO23- 1,849",Fuel leak., Changed gasket on oil filter.
232  -232 - Access 4 BdRm,"WO23- 2,125","Pipe for heating fell off in crawlspace, hardly any heat in unit."," Galvenized pipes fell off, reinstalled and put new heating tape."
233  -233 - Built 2003-Duplex,WO22/23- 98,Check glycol leak., Replaced auto air vent.
233  -233 - Built 2003-Duplex,WO23- 307,"Check heating, too hot in unit.", Shut off circulator pumps to crawlspace sd they were too hot.
233  -233 - Built 2003-Duplex,WO23- 914,"Tenant says it's too hot in unit, check heating system.", I checked both thermostats and circulating pumps and everything was working properly.
233  -233 - Built 2003-Duplex,"WO23- 1,122",No heat," Bled air from boiler this morning, unit was air locked, all good now."
233  -233 - Built 2003-Duplex,"WO23- 1,276",No heat in unit.," Boiler was low on pressure, added glycol to boiler, checked both A&B supply and return lines were very hot, tried to go into unit a to check but tenant would not answer door."
233  -233 - Built 2003-Duplex,"WO23- 2,796",Impr.," Checked boiler temp and pressure, boiler was fine. circ pump not working . went into the unit and checked thermostat, was on 15*, turned up temp and checked for Heat"
234  -234 - Built 2003 - Duplex,WO23- 541,"check thermostat, not working."," Valves were shut off for the summer, opened valves and checked for heat."
234  -234 - Built 2003 - Duplex,WO23- 854,"Tenant says it's too hot in unit, would like heating checked."," Traced wiring back from thermostat, traced the heating lines to make sure they match up."
234  -234 - Built 2003 - Duplex,"WO23- 1,084",No heat.," Replaced fuel pump on boiler, added glycol."
234  -234 - Built 2003 - Duplex,"WO23- 2,042","Check thermostat, not working properly."," We checked the mechanical room and the boiler was low on glycol, back to shop for pump and glycol, we topped off the glycol and the gauge was damaged, back to the shop for new gauge, we replaced the gauge and pumped more glycol but the pressure wasn't right, we discovered the expansion tank was damaged and replaced, the boiler was working properly and the unit had heat."
294M  -23 Tuktu-Mechanical,WO23- 871,Trace electrical and heating lines.," I traced the wires from the panel to the switch, then to the thermostates to the circulating pumps, I then tested each system to make sure they were activating the proper pumps."
294M  -23 Tuktu-Mechanical,"WO23- 1,116",No heat in both units.,
294M  -23 Tuktu-Mechanical,"WO23- 1,322",Service and clean boiler.," Vacuumed and checked boiler #1, replaced nozzle and oil filter, this unit is operating at 83% effiency, glycol is good."
271M  -27 Tatkik-Mechanical,"WO23- 1,399",Service and clean boiler.," Serviced boilers, changed oil filters, changed nozzles."
292M  -40 Kalaak-Mechanical,"WO23- 1,529",Change amtrol., cbha will supply material. emailed
SH-410-A0005  -Multiplex Kalaak 53A,"WO23- 1,278","No heat, permission to enter.",Forwarded to Inukshuk
SH-410-A0010  -Multiplex Kalaak 53M,"WO23- 1,280",Materials for Jago, Jago came and picked up a F3 motor and fuel pump.
SH-410-A0014  -Multiplex Koihok-Maghagak Cres 2C,WO23- 491,Turn off the heat in the crawl space., Turned down thermostat for crawlspace in mechanical room.
SH-410-A0014  -Multiplex Koihok-Maghagak Cres 2C,WO23- 929,Please have the heat turned back on in the crawl space, Opened valve to crawl space in mechanical room and checked for heat.
SH-410-A0015  -Multiplex Koihok-Maghagak Cres 2M,"WO- 3,339",Boiler Inspection,
SH-410-A0015  -Multiplex Koihok-Maghagak Cres 2M,"WO- 3,340",Boiler Inspection,
SH-410-A0019  -Multiplex Koihok-Maghagak Cres 4D,WO23- 907,Please have the zone valve fixed as the unit is way too hot, Checked and replaced faulty zone valve in crawl space and tested thermostat.
SH-410-A0019  -Multiplex Koihok-Maghagak Cres 4D,"WO23- 1,100",Please turn back on the subfloor heating, Turned on valves in crawlspace to have heat in crawlspace as well as preheated to hrv.
SH-410-A0020  -Multiplex Koihok-Maghagak Cres 4M,"WO- 3,341",Boiler Inspection,
SH-410-A0020  -Multiplex Koihok-Maghagak Cres 4M,"WO- 3,342",Boiler Inspection,
SH-410-A0024  -Multiplex Koihok-Maghagak Cres 6M,"WO- 3,250",Boiler out.," Burner was not working, replaced burner coupling"
SH-410-A0024  -Multiplex Koihok-Maghagak Cres 6M,"WO- 3,344",Boiler Inspection,
SH-410-A0024  -Multiplex Koihok-Maghagak Cres 6M,"WO- 3,345",Boiler Inspection,
SH-410-A0031  -Apartment 202,"WO23- 2,078",Please have the heating checked as there is no heat coming out.," Checked zone valve, moved it manually, heat started going."
SH-410-A0034  -Apartment 205,"WO23- 1,758",No heat in bedroom., Checked and loosen sticky zone valve in bedroom and checked for heat.
SH-410-A0036  -Apartment 207,"WO23- 2,335",no heat in appt 207-13 Omingmak.please have someone check this out.," checked bedroom and living room zone valves, workd good"
SH-410-A0037  -Apartment 208,"WO23- 1,365",No heat call at 8:00 a.m.," Zone valve in livingroom not working, replaced zone valve, zone valve in bedroom not working, replaced zone valve, wrong thermostat in bedroom, installed proper thermostat, added glycol to boiler."
SH-410-A0037  -Apartment 208,"WO23- 1,644",Unit 208 is saying they have little to no heat and are using space heaters.  Please check rads., We replaced all the zone valves in the unit and tested.
SH-410-A0037  -Apartment 208,"WO23- 2,286",Check the thermostats and heat in Unit 208 in order to get the heat going again.   See notes below from the nurses staying in the unit.," Checked the thermostats and heat in unit in order to get the heat going again. Checked the Thermostat and Zone valves, determined zone valve in the bedroom was not working. Installed New Zone Valves, feed another zone valve on other bedroom."
"SH-410-A0038  -Mechanical Room, Nurses Residence","WO- 3,337",Boiler Inspection,
"SH-410-A0038  -Mechanical Room, Nurses Residence","WO- 3,338",Boiler Inspection,
"SH-410-A0038  -Mechanical Room, Nurses Residence","WO23- 1,329",No heat.," Had to spin zone valves to get fluid moving, had air lock"
SH-410-A0039  -Doctor's Res,"WO23- 1,695",No heat.," Nozzle was plugged, no power to burner. Replace primary control, still no power. Replaced timer control board, still no power.Got wire to bypass thermostat & burner went on.Connected thermostat to TT and tested with thermostat. Told doctor will get electrician to go over wiring the next day"
SH-410-A0039  -Doctor's Res,"WO23- 1,700",No heat in unit.," We changed the timer board by passed the snap disk and rewired the system, reenergized and tested."
SH-410-A0054  -Multiplex Tatkik 26A,"WO23- 1,107","There is no heat, also no hot water",Completed
SH-410-A0055  -Multiplex Tatkik 26B,"WO23- 2,561",Install thermostat for heating zone.," Installed a new thermostat and ran a wire to an existing zone valve, tested and verified the thermostats activated the right zone"
SH-410-A0056  -Multiplex Tatkik 26C,WO23- 193,Too hot in unit.," I arrived to the unit and realized the motor for the zone valve was stuck, I had a replacement motor in the truck that was salvaged from a previous job, once replaced the sysytem worked properly."
SH-410-A0058  -Multiplex Tatkik 26E,"WO23- 1,076",No heat in the unit,
SH-410-A0058  -Multiplex Tatkik 26E,"WO23- 2,778",No heat., Boiler was low on glycol.  Added gluycol to boiler and checked unit E for heat.
SH-410-A0059  -Multiplex Tatkik 26 Mechanical,"WO- 3,315",Boiler Inspection,"Placed container uder the outlet pipe of the pvr, updated log sheet."
SH-410-A0060  -Multiplex Tatkik 28A,"WO- 3,150",Glycol leak, Replace 90 degree elbow on suite heating zone and replace check valve on domestic water pump suction.
SH-410-A0060  -Multiplex Tatkik 28A,"WO- 3,172",leak on heating pipe (boiler room by door)," Checked out unit for leak, slowly leaking, reported to Larry, said can be soldered on next working day."
SH-410-A0060  -Multiplex Tatkik 28A,WO23- 420,Radiator in the porch is warm even though the furnace is off, Shut zone off for porch.
SH-410-A0060  -Multiplex Tatkik 28A,"WO23- 1,674",please have heating system check as tenant called shop and said not hot water coming througth.," The tenant informed me that while he was cleaning out the storage room he noticed a loose control wire and he connedted again, the issue was resolved by the  time I had arrived."
SH-410-A0062  -Multiplex Tatkik 28C,"WO23- 2,230",please have heating system checked as floor feel cold to walk on., Replaced zone valve for upstairs heating system
SH-410-A0062  -Multiplex Tatkik 28C,"WO23- 2,389","Please have someone check heat, tenant said floor always cold to walk on.","Checked heating lines and zone valves, heat was good.  Checked patio door, draft coming in through door.  Replaced weatherstripping, still little draft by bottom corner of door.  Replaced doorsweep."
SH-410-A0065  -Multiplex Tatkik 28 Mechanical room,"WO- 3,294",Boiler Inspection, Replaced 2 pressure relief valves and updated log book.
SH-410-A0066  -Multiplex Tatkik 29A,"WO23- 1,328","Tenant said that there has been no heat since Saturday, please go to the unit and get the heat going", Changed zone valve.
SH-410-A0066  -Multiplex Tatkik 29A,"WO23- 1,330",Give materials to Jato, 3 zone were picked up by Jago for GN unit.
SH-410-A0068  -Multiplex Tatkik 29C,"WO23- 1,648","No heat, not enough heat."," Checked boilers at 4psi, pressurized boilers to 20 psi and checked for heat."
